
OS:Version,
  {be3b09a1-aef7-44d4-9610-030776b3e705}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {9849d598-5264-4c30-93d0-ae256f5be5de}, ! Handle
  AUSTIN Ann Clg .4% Condns DP=>MDB,      ! Name
  27.6,                                   ! Maximum Dry-Bulb Temperature {C}
  12.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  24.9,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99075,                                  ! Barometric Pressure {Pa}
  3.7,                                    ! Wind Speed {m/s}
  190,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.457,                                  ! ASHRAE Taub {dimensionless}
  2.114;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {3121eefb-73be-4bef-bb08-0eb04db68e2b}, ! Handle
  Component Data 1,                       ! Name
  {fe7cbc12-dc1d-4bd5-871b-ba6af80e1168}, ! UUID
  {cd00ffc1-ba33-4369-8fe8-903dc28052b4}, ! Version UUID
  1366310591,                             ! Creation Timestamp
  1366310591,                             ! Version Timestamp
  {9849d598-5264-4c30-93d0-ae256f5be5de}; ! Name of Object 1

