
OS:Version,
  {ec036e47-67d2-4b74-9c06-dd0abc2037d0}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {eef21c8e-6848-40a5-8584-e575ea15b60a}, ! Handle
  Abington Ann Clg 2% Condns DP=>MDB,     ! Name
  25,                                     ! Maximum Dry-Bulb Temperature {C}
  10.4,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  21.4,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  93971,                                  ! Barometric Pressure {Pa}
  2.1,                                    ! Wind Speed {m/s}
  260,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.515,                                  ! ASHRAE Taub {dimensionless}
  1.841;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {d28651d4-894a-4b75-9a45-a43f026b371c}, ! Handle
  Component Data 1,                       ! Name
  {1653c707-35a2-4b75-9777-4c0c72fcae85}, ! UUID
  {6b940f0d-7890-464a-b38b-92df302899f8}, ! Version UUID
  1366311015,                             ! Creation Timestamp
  1366311015,                             ! Version Timestamp
  {eef21c8e-6848-40a5-8584-e575ea15b60a}; ! Name of Object 1

