
OS:Version,
  {68937503-f5f1-447d-aeea-6afc651cd8a9}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {75982466-058e-432a-9d8d-e10ef2ba1f67}, ! Handle
  Alpena County Regional Ap Ann Clg 1% Condns WB=>MDB, ! Name
  27.3,                                   ! Maximum Dry-Bulb Temperature {C}
  12.7,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  22.4,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98828,                                  ! Barometric Pressure {Pa}
  4.8,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.42,                                   ! ASHRAE Taub {dimensionless}
  2.176;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {c1dae983-c937-44d2-813a-723c3b59cf0b}, ! Handle
  Component Data 1,                       ! Name
  {30b17828-c930-4878-977e-75438c9dc8f9}, ! UUID
  {944cef4e-34a1-4e22-9a2c-086a4aab6e4f}, ! Version UUID
  1366307948,                             ! Creation Timestamp
  1366307948,                             ! Version Timestamp
  {75982466-058e-432a-9d8d-e10ef2ba1f67}; ! Name of Object 1

