
OS:Version,
  {ce20469d-933e-446f-af3f-4d20dbadb11a}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {f59d3c89-0eb7-4a87-b112-6ff7cd3891ea}, ! Handle
  Altus Afb Ann Clg 1% Condns Enth=>MDB,  ! Name
  33.8,                                   ! Maximum Dry-Bulb Temperature {C}
  13.4,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  78100,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  96449,                                  ! Barometric Pressure {Pa}
  4.8,                                    ! Wind Speed {m/s}
  160,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.426,                                  ! ASHRAE Taub {dimensionless}
  2.183;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {74ee66bc-1b74-4652-bdf4-207e4b043a0d}, ! Handle
  Component Data 1,                       ! Name
  {106957b1-f7cc-4ba8-9e75-19526d036eec}, ! UUID
  {b407e9e3-2faa-4870-ad58-323a213d7d7b}, ! Version UUID
  1366309880,                             ! Creation Timestamp
  1366309880,                             ! Version Timestamp
  {f59d3c89-0eb7-4a87-b112-6ff7cd3891ea}; ! Name of Object 1

