
OS:Version,
  {cf7f8ca8-dcfc-45c3-92b1-246a20ad52c2}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {a20cd2bb-81e7-4a2c-8148-f11bb45c3211}, ! Handle
  Annette Ann Clg 1% Condns WB=>MDB,      ! Name
  19.3,                                   ! Maximum Dry-Bulb Temperature {C}
  5.2,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  15.8,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100917,                                 ! Barometric Pressure {Pa}
  3.4,                                    ! Wind Speed {m/s}
  300,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.369,                                  ! ASHRAE Taub {dimensionless}
  2.372;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {a0ab08d1-4e38-4996-9c06-a584b92b6e32}, ! Handle
  Component Data 1,                       ! Name
  {ed79f73d-153f-42b4-a06b-c28503306ac3}, ! UUID
  {7f939291-00b4-4506-a806-9a3b49216bc6}, ! Version UUID
  1366304722,                             ! Creation Timestamp
  1366304722,                             ! Version Timestamp
  {a20cd2bb-81e7-4a2c-8148-f11bb45c3211}; ! Name of Object 1

