
OS:Version,
  {45a235fe-c7a4-4019-b2b0-4fd40b1a1916}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {0628b069-1293-4105-a701-ac52ece8f70f}, ! Handle
  Anvik Ann Clg 2% Condns DB=>MWB,        ! Name
  19.2,                                   ! Maximum Dry-Bulb Temperature {C}
  8.2,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  12.1,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100141,                                 ! Barometric Pressure {Pa}
  2,                                      ! Wind Speed {m/s}
  10,                                     ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.369,                                  ! ASHRAE Taub {dimensionless}
  2.27;                                   ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {84fb96b7-056f-451d-928e-c870e9364a0a}, ! Handle
  Component Data 1,                       ! Name
  {3757277b-40c8-4302-8269-3bd9bc1ef613}, ! UUID
  {785964ea-256c-4d4d-a583-7ec1c428b3d2}, ! Version UUID
  1366304731,                             ! Creation Timestamp
  1366304731,                             ! Version Timestamp
  {0628b069-1293-4105-a701-ac52ece8f70f}; ! Name of Object 1

