
OS:Version,
  {fa32a1ac-17fa-4e4e-b968-a916f7c74777}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {77065be3-607a-4df4-9ef6-30fd7843dfdf}, ! Handle
  Anvik Ann Clg 1% Condns WB=>MDB,        ! Name
  19.8,                                   ! Maximum Dry-Bulb Temperature {C}
  8.2,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  14.1,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100141,                                 ! Barometric Pressure {Pa}
  2,                                      ! Wind Speed {m/s}
  10,                                     ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.369,                                  ! ASHRAE Taub {dimensionless}
  2.27;                                   ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {8f923329-2961-4f55-8a47-490870ff088d}, ! Handle
  Component Data 1,                       ! Name
  {ea8b08fa-4751-46a0-8e34-700f7d314981}, ! UUID
  {0d1f1bdb-fcb7-4259-bd0e-e975e090454b}, ! Version UUID
  1366304731,                             ! Creation Timestamp
  1366304731,                             ! Version Timestamp
  {77065be3-607a-4df4-9ef6-30fd7843dfdf}; ! Name of Object 1

