
OS:Version,
  {73aa78e5-4151-4d65-adaa-eea3b05f6966}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {cf16b151-c352-47bf-a231-4fb332911b44}, ! Handle
  Athens Ben Epps Ap Ann Clg .4% Condns DP=>MDB, ! Name
  28,                                     ! Maximum Dry-Bulb Temperature {C}
  10.8,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  23.9,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98428,                                  ! Barometric Pressure {Pa}
  3.5,                                    ! Wind Speed {m/s}
  270,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.539,                                  ! ASHRAE Taub {dimensionless}
  1.828;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {d8a544d9-1684-4ecf-936f-5559f5105053}, ! Handle
  Component Data 1,                       ! Name
  {8349ff2c-9c1c-4a1e-b859-c78b30d4cf2c}, ! UUID
  {da2e0835-76c8-40e0-bae2-abb1a00fccb0}, ! Version UUID
  1366306965,                             ! Creation Timestamp
  1366306965,                             ! Version Timestamp
  {cf16b151-c352-47bf-a231-4fb332911b44}; ! Name of Object 1

