
OS:Version,
  {e18f296d-88f4-4fb3-8597-a190b69cf731}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {5150727e-2f09-482a-bb74-ee9479a26e0a}, ! Handle
  Atlantic City Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, ! Name
  2.9,                                    ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  2.9,                                    ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101109,                                 ! Barometric Pressure {Pa}
  12.7,                                   ! Wind Speed {m/s}
  290,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {0bcb8e9d-8138-4e9c-b317-5faa8770b549}, ! Handle
  Component Data 1,                       ! Name
  {c1906ec0-413d-4089-bb0c-2fbef3a4de6d}, ! UUID
  {eae327f6-b054-4dd6-b287-be9d6144f27a}, ! Version UUID
  1366309287,                             ! Creation Timestamp
  1366309287,                             ! Version Timestamp
  {5150727e-2f09-482a-bb74-ee9479a26e0a}; ! Name of Object 1

