
OS:Version,
  {a1c946c8-91fb-4e14-8b9c-d29f69739c66}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {f57bcb4d-4292-45ef-b15e-a7dbf279d304}, ! Handle
  Austin Ann Clg 2% Condns Enth=>MDB,     ! Name
  31.4,                                   ! Maximum Dry-Bulb Temperature {C}
  12.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  78400,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99075,                                  ! Barometric Pressure {Pa}
  3.7,                                    ! Wind Speed {m/s}
  190,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.457,                                  ! ASHRAE Taub {dimensionless}
  2.114;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {751537f7-f496-4960-9667-ef340cd5f45e}, ! Handle
  Component Data 1,                       ! Name
  {5a7e3835-6351-4bed-8701-776efd217456}, ! UUID
  {a84aaa66-ba21-4205-acd6-67486bc2ead4}, ! Version UUID
  1366310583,                             ! Creation Timestamp
  1366310583,                             ! Version Timestamp
  {f57bcb4d-4292-45ef-b15e-a7dbf279d304}; ! Name of Object 1

