
OS:Version,
  {f7cc0d5b-b13a-4e5f-9b07-051591ca20b8}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {e4403cb2-c8b8-4e0d-a3f5-fa452922d9e8}, ! Handle
  BATON_ROUGE Ann Clg 1% Condns WB=>MDB,  ! Name
  31.1,                                   ! Maximum Dry-Bulb Temperature {C}
  9.4,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  26.5,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101049,                                 ! Barometric Pressure {Pa}
  3.3,                                    ! Wind Speed {m/s}
  260,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.542,                                  ! ASHRAE Taub {dimensionless}
  1.845;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {0652da68-f84c-4dd3-94c9-b1eea42100bd}, ! Handle
  Component Data 1,                       ! Name
  {1a9d807f-75d6-4c14-8ccc-8fcafd8a4851}, ! UUID
  {fb2f2f2e-825f-44a7-a3ef-f91910b30779}, ! Version UUID
  1366307711,                             ! Creation Timestamp
  1366307711,                             ! Version Timestamp
  {e4403cb2-c8b8-4e0d-a3f5-fa452922d9e8}; ! Name of Object 1

