
OS:Version,
  {31c1be65-60ea-45b4-b3d5-97f756193c76}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {e3a9b150-99e8-41cf-9bf3-66ddb86a06f7}, ! Handle
  BETHEL Ann Clg 2% Condns DB=>MWB,       ! Name
  18.6,                                   ! Maximum Dry-Bulb Temperature {C}
  7.7,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  13.2,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100774,                                 ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  10,                                     ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.383,                                  ! ASHRAE Taub {dimensionless}
  2.185;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {023f5ca9-fce5-4b79-8159-bea5e91e0965}, ! Handle
  Component Data 1,                       ! Name
  {1434c775-8058-4f5d-803b-7b705ede7829}, ! UUID
  {d99fd62d-bff6-40c4-ab42-a469e67e0220}, ! Version UUID
  1366304747,                             ! Creation Timestamp
  1366304747,                             ! Version Timestamp
  {e3a9b150-99e8-41cf-9bf3-66ddb86a06f7}; ! Name of Object 1

