
OS:Version,
  {601febed-be59-453f-ac89-3dd00e5e4a7e}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {01e76c73-8f8b-4e1b-abbc-5cab2edbd282}, ! Handle
  BETHEL Ann Clg .4% Condns Enth=>MDB,    ! Name
  20.6,                                   ! Maximum Dry-Bulb Temperature {C}
  7.7,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  44100,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100774,                                 ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  10,                                     ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.383,                                  ! ASHRAE Taub {dimensionless}
  2.185;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {d70e5e84-8468-4327-9986-1b57bd91e369}, ! Handle
  Component Data 1,                       ! Name
  {e1d65c92-e5f1-479f-9ab0-1ee3fdcd0299}, ! UUID
  {4d9f4589-73f2-4055-87ba-f90896a4e6d2}, ! Version UUID
  1366304748,                             ! Creation Timestamp
  1366304748,                             ! Version Timestamp
  {01e76c73-8f8b-4e1b-abbc-5cab2edbd282}; ! Name of Object 1

