
OS:Version,
  {19108d41-4442-40c2-8211-cd05e0d9e486}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {dff782de-3432-4c03-b5c9-0db724e4d755}, ! Handle
  BROWNSVILLE Ann Clg .4% Condns DP=>MDB, ! Name
  28.3,                                   ! Maximum Dry-Bulb Temperature {C}
  9.5,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  26.2,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101253,                                 ! Barometric Pressure {Pa}
  6.9,                                    ! Wind Speed {m/s}
  160,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.465,                                  ! ASHRAE Taub {dimensionless}
  2.114;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {7c4a9053-5849-4692-891f-b67c14fa8abe}, ! Handle
  Component Data 1,                       ! Name
  {c747011e-3520-4b7a-868c-fe7d26eb9ee3}, ! UUID
  {baef7eae-c7c4-4ea1-80c8-c33857661162}, ! Version UUID
  1366310610,                             ! Creation Timestamp
  1366310610,                             ! Version Timestamp
  {dff782de-3432-4c03-b5c9-0db724e4d755}; ! Name of Object 1

