
OS:Version,
  {6a1b9595-dc5a-4ae9-b233-513c1e20b028}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {d21d007b-1012-4336-8dd9-59e52dc54948}, ! Handle
  BUFFALO Ann Clg .4% Condns DP=>MDB,     ! Name
  26.2,                                   ! Maximum Dry-Bulb Temperature {C}
  9.3,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  22.4,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98769,                                  ! Barometric Pressure {Pa}
  5.7,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.462,                                  ! ASHRAE Taub {dimensionless}
  2.001;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {db039130-7864-4a17-b63e-e2d842975bc2}, ! Handle
  Component Data 1,                       ! Name
  {024f0518-56df-4f24-b200-d594cf5177ee}, ! UUID
  {8c41c903-b476-428d-8f70-037b29ab339e}, ! Version UUID
  1366309613,                             ! Creation Timestamp
  1366309613,                             ! Version Timestamp
  {d21d007b-1012-4336-8dd9-59e52dc54948}; ! Name of Object 1

