
OS:Version,
  {5638b2cc-f594-4aed-8124-2621ab2e6cc1}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {10fbdaa1-3bbd-4c74-a4a4-7311184b8ea6}, ! Handle
  Baltimore Blt Washngtn IntL Ann Clg 1% Condns Enth=>MDB, ! Name
  30.3,                                   ! Maximum Dry-Bulb Temperature {C}
  10.4,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  75600,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100786,                                 ! Barometric Pressure {Pa}
  4.6,                                    ! Wind Speed {m/s}
  280,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.552,                                  ! ASHRAE Taub {dimensionless}
  1.769;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {25ca569f-25b0-458c-a989-375e29dea6c7}, ! Handle
  Component Data 1,                       ! Name
  {03baf03a-b7e9-427c-8ab8-43f2022ef9af}, ! UUID
  {66899faf-4aff-458a-b7d4-6b6339fe850e}, ! Version UUID
  1366307842,                             ! Creation Timestamp
  1366307842,                             ! Version Timestamp
  {10fbdaa1-3bbd-4c74-a4a4-7311184b8ea6}; ! Name of Object 1

