
OS:Version,
  {eba67535-3e18-4154-986f-5099b248a120}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {9da07924-0e58-4e13-8289-c4c4233655d0}, ! Handle
  Baltimore Blt Washngtn IntL Ann Clg .4% Condns Enth=>MDB, ! Name
  31.7,                                   ! Maximum Dry-Bulb Temperature {C}
  10.4,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  78700,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100786,                                 ! Barometric Pressure {Pa}
  4.6,                                    ! Wind Speed {m/s}
  280,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.552,                                  ! ASHRAE Taub {dimensionless}
  1.769;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {94b4b956-5b78-4fa8-b95b-e32aaa9b05d8}, ! Handle
  Component Data 1,                       ! Name
  {45d0d474-b99e-42d8-940b-d26bac4363ef}, ! UUID
  {67da3914-2ebe-4848-9211-3054576eded6}, ! Version UUID
  1366307842,                             ! Creation Timestamp
  1366307842,                             ! Version Timestamp
  {9da07924-0e58-4e13-8289-c4c4233655d0}; ! Name of Object 1

