
Version,
  7.1;                                    ! Version Identifier 

 ! Barnstable Muni Boa_MA_USA Annual Cooling (DP=>MDB) 1%, MDB=25°C DP=22.7°C HR=0.0174
 SizingPeriod:DesignDay,
  Barnstable Muni Boa Ann Clg 1% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
         25,      !- Maximum Dry-Bulb Temperature {C}
        7.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
       22.7,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101121.,      !- Barometric Pressure {Pa}
        5.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        240,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.522,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.851;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

