
OS:Version,
  {4c61f84e-b62f-4d45-a3ab-6b929999ccd5}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {7fb7c460-89f4-4a2a-8f88-a9773783dd42}, ! Handle
  Beaufort Mcas Ann Clg 1% Condns DB=>MWB, ! Name
  33.7,                                   ! Maximum Dry-Bulb Temperature {C}
  9,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  25.4,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101205,                                 ! Barometric Pressure {Pa}
  3.1,                                    ! Wind Speed {m/s}
  270,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.554,                                  ! ASHRAE Taub {dimensionless}
  1.819;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {5b45d217-a390-43f8-8d74-f7f9bd2b72f6}, ! Handle
  Component Data 1,                       ! Name
  {fdfb3e2d-f3ff-4601-adf1-c6544a559ebc}, ! UUID
  {c7cd2ff6-a701-475a-8eef-15264e9f9663}, ! Version UUID
  1366310317,                             ! Creation Timestamp
  1366310317,                             ! Version Timestamp
  {7fb7c460-89f4-4a2a-8f88-a9773783dd42}; ! Name of Object 1

