
OS:Version,
  {6f54a3dc-aec1-4b03-a9a9-d9d114f9de6a}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {8dc8088c-b0b2-47c1-904f-78310e2bc15f}, ! Handle
  Beckley Raleigh Co Mem Ap Ann Clg 1% Condns Enth=>MDB, ! Name
  26.1,                                   ! Maximum Dry-Bulb Temperature {C}
  9.4,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  67400,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92488,                                  ! Barometric Pressure {Pa}
  3.5,                                    ! Wind Speed {m/s}
  300,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.478,                                  ! ASHRAE Taub {dimensionless}
  1.931;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {27f648a3-b9fc-44e0-a579-85529b3085e2}, ! Handle
  Component Data 1,                       ! Name
  {6504ebe5-c99e-4dcd-8631-bbeac401c28b}, ! UUID
  {7e1a171d-a281-44c4-904d-7b576eb63c94}, ! Version UUID
  1366311610,                             ! Creation Timestamp
  1366311610,                             ! Version Timestamp
  {8dc8088c-b0b2-47c1-904f-78310e2bc15f}; ! Name of Object 1

