
OS:Version,
  {84009073-c958-48d9-9de4-ed7d11b1610d}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {72d51f6b-ec17-4e6e-9156-31a0a0bf930d}, ! Handle
  Beckley Raleigh Co Mem Ap Ann Clg 2% Condns Enth=>MDB, ! Name
  25.3,                                   ! Maximum Dry-Bulb Temperature {C}
  9.4,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  65100,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92488,                                  ! Barometric Pressure {Pa}
  3.5,                                    ! Wind Speed {m/s}
  300,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.478,                                  ! ASHRAE Taub {dimensionless}
  1.931;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {5d23d94e-faf6-4831-9488-e79bef12c236}, ! Handle
  Component Data 1,                       ! Name
  {d711445d-57aa-4a74-925f-9d2b86011d9e}, ! UUID
  {6ecc70f6-169d-47e2-b189-4f828d347ce7}, ! Version UUID
  1366311610,                             ! Creation Timestamp
  1366311610,                             ! Version Timestamp
  {72d51f6b-ec17-4e6e-9156-31a0a0bf930d}; ! Name of Object 1

