
OS:Version,
  {00fbf240-cb32-4bac-80af-c20c2c3c6876}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {f398b5fb-70ca-4ef1-abe0-bbe40853d0f0}, ! Handle
  Belleville Scott Afb Ann Clg 2% Condns DP=>MDB, ! Name
  28.4,                                   ! Maximum Dry-Bulb Temperature {C}
  11,                                     ! Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99714,                                  ! Barometric Pressure {Pa}
  3.4,                                    ! Wind Speed {m/s}
  190,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.48,                                   ! ASHRAE Taub {dimensionless}
  1.976;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {456eb909-6413-40dc-b89e-0d872462057b}, ! Handle
  Component Data 1,                       ! Name
  {fa3e4b26-d650-481a-a2d9-2bb203990b4f}, ! UUID
  {ccdc775f-038b-4057-a9c8-73fcdee523f9}, ! Version UUID
  1366307324,                             ! Creation Timestamp
  1366307324,                             ! Version Timestamp
  {f398b5fb-70ca-4ef1-abe0-bbe40853d0f0}; ! Name of Object 1

