
OS:Version,
  {d4f7a9c6-468c-49e1-b35c-5a0c706cb7bb}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {2ef2f7c9-eb33-4c3c-bbc2-1a45475d4cdf}, ! Handle
  Bemidji Municipal Ann Clg 1% Condns DB=>MWB, ! Name
  28.7,                                   ! Maximum Dry-Bulb Temperature {C}
  10.7,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  20.1,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  96380,                                  ! Barometric Pressure {Pa}
  5.3,                                    ! Wind Speed {m/s}
  180,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.389,                                  ! ASHRAE Taub {dimensionless}
  2.27;                                   ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {3df1277c-e081-410c-a9af-9d0eb538a621}, ! Handle
  Component Data 1,                       ! Name
  {29499d6b-b794-4e57-a75c-3bf1c365d82e}, ! UUID
  {83dddbd6-8271-4240-8cd6-ea75fc8e20d5}, ! Version UUID
  1366308158,                             ! Creation Timestamp
  1366308158,                             ! Version Timestamp
  {2ef2f7c9-eb33-4c3c-bbc2-1a45475d4cdf}; ! Name of Object 1

