
OS:Version,
  {e0a5f383-6d7d-4caa-863c-080489fff44e}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {3e1d3cae-3794-4971-834c-2eb0b7dbdc3a}, ! Handle
  Benton Harbor Ross Ann Clg 2% Condns DB=>MWB, ! Name
  28,                                     ! Maximum Dry-Bulb Temperature {C}
  10.7,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  22.1,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98992,                                  ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.442,                                  ! ASHRAE Taub {dimensionless}
  2.111;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {6cf18580-411f-42a2-a7e5-fe3917ece393}, ! Handle
  Component Data 1,                       ! Name
  {06e1e5eb-cc81-4b13-83c5-176cf754831e}, ! UUID
  {5426c489-b600-4795-8921-540ab2b2954a}, ! Version UUID
  1366307957,                             ! Creation Timestamp
  1366307957,                             ! Version Timestamp
  {3e1d3cae-3794-4971-834c-2eb0b7dbdc3a}; ! Name of Object 1

