
OS:Version,
  {c9c07ed3-4a93-45fc-acf4-7a3aa89a330f}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {4351d040-631e-4797-8c45-9323ec406d60}, ! Handle
  Bethel Airport Ann Clg 2% Condns DB=>MWB, ! Name
  18.6,                                   ! Maximum Dry-Bulb Temperature {C}
  7.7,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  13.2,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100869,                                 ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  10,                                     ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.383,                                  ! ASHRAE Taub {dimensionless}
  2.185;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {d3d96db4-5616-4aec-b4aa-2d7eb0997dc9}, ! Handle
  Component Data 1,                       ! Name
  {50b62496-cd23-4e53-87f0-ba90921237d5}, ! UUID
  {cebb8d87-07ea-4ef6-a776-a5be56d65b86}, ! Version UUID
  1366304757,                             ! Creation Timestamp
  1366304757,                             ! Version Timestamp
  {4351d040-631e-4797-8c45-9323ec406d60}; ! Name of Object 1

