
OS:Version,
  {ed8cd205-5da2-4554-8dd7-30dbca13473e}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {26a2f516-130e-4dc7-b11c-a33afa926494}, ! Handle
  Bethel Ann Clg 2% Condns DB=>MWB,       ! Name
  18.6,                                   ! Maximum Dry-Bulb Temperature {C}
  7.7,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  13.2,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100774,                                 ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  10,                                     ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.383,                                  ! ASHRAE Taub {dimensionless}
  2.185;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {bb7b7bb5-36d4-4b3c-b009-722424f631c1}, ! Handle
  Component Data 1,                       ! Name
  {b752feb8-eef0-4f3c-bbc9-13e410ba0baa}, ! UUID
  {072586c1-b5e6-480d-a2c4-f8b8acfa021e}, ! Version UUID
  1366304752,                             ! Creation Timestamp
  1366304752,                             ! Version Timestamp
  {26a2f516-130e-4dc7-b11c-a33afa926494}; ! Name of Object 1

