
OS:Version,
  {2920c8d4-87cf-46ab-beed-662eecf9bba3}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {5f9930da-05dc-409c-a407-af4915a37d95}, ! Handle
  Bethel Ann Clg .4% Condns DB=>MWB,      ! Name
  22.4,                                   ! Maximum Dry-Bulb Temperature {C}
  7.7,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  14.9,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100774,                                 ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  10,                                     ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.383,                                  ! ASHRAE Taub {dimensionless}
  2.185;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {f82b8eff-6122-457e-9684-fb32bbea818f}, ! Handle
  Component Data 1,                       ! Name
  {97e81689-da50-451c-85dc-019cc85bef11}, ! UUID
  {5e1e3ce0-a0d2-4466-952e-26098f7bb99d}, ! Version UUID
  1366304750,                             ! Creation Timestamp
  1366304750,                             ! Version Timestamp
  {5f9930da-05dc-409c-a407-af4915a37d95}; ! Name of Object 1

