
OS:Version,
  {4a322d00-bf7a-4c89-9cba-388daa243b1d}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {327f551b-b001-40e2-992d-a5c20e76818a}, ! Handle
  Bethel Ann Clg .4% Condns Enth=>MDB,    ! Name
  20.6,                                   ! Maximum Dry-Bulb Temperature {C}
  7.7,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  44100,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100774,                                 ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  10,                                     ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.383,                                  ! ASHRAE Taub {dimensionless}
  2.185;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {3fb3b456-3ff2-4681-9cf4-2f3d27be06d2}, ! Handle
  Component Data 1,                       ! Name
  {e310c231-f1a8-44da-a229-e7dda7988d4e}, ! UUID
  {c1537643-dd18-46e6-a9b9-d040ee58ce1f}, ! Version UUID
  1366304753,                             ! Creation Timestamp
  1366304753,                             ! Version Timestamp
  {327f551b-b001-40e2-992d-a5c20e76818a}; ! Name of Object 1

