
OS:Version,
  {01b4a1d9-f7cb-44cb-811c-041b0f757213}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {1ef62b1a-9fa6-4b03-8967-4183dccb3570}, ! Handle
  Bettles Field Ann Clg 1% Condns Enth=>MDB, ! Name
  22.5,                                   ! Maximum Dry-Bulb Temperature {C}
  10.6,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  44900,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98992,                                  ! Barometric Pressure {Pa}
  3.3,                                    ! Wind Speed {m/s}
  220,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.389,                                  ! ASHRAE Taub {dimensionless}
  2.131;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {c11af147-40fc-4f94-a7c0-d19816ac2a1c}, ! Handle
  Component Data 1,                       ! Name
  {23c4c4fe-1573-4982-a7ee-1af3656510af}, ! UUID
  {43ad5449-38cb-4c06-be76-4972797e067c}, ! Version UUID
  1366304768,                             ! Creation Timestamp
  1366304768,                             ! Version Timestamp
  {1ef62b1a-9fa6-4b03-8967-4183dccb3570}; ! Name of Object 1

