
OS:Version,
  {98a75d1a-6270-4b14-9236-274148c5320c}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {77a433f4-8b84-4ff9-9d3d-fed021b738a5}, ! Handle
  Billings Logan IntL Arpt Ann Clg 2% Condns DP=>MDB, ! Name
  21,                                     ! Maximum Dry-Bulb Temperature {C}
  14.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  13.5,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  88930,                                  ! Barometric Pressure {Pa}
  4.2,                                    ! Wind Speed {m/s}
  50,                                     ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.405,                                  ! ASHRAE Taub {dimensionless}
  2.084;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {f171f98c-c9b2-4f98-80c5-0d0651760ab4}, ! Handle
  Component Data 1,                       ! Name
  {5258f44b-086d-4139-ba89-7a8021b14612}, ! UUID
  {16c3276c-4b62-481f-8d42-dc3fe2dfe0fd}, ! Version UUID
  1366308707,                             ! Creation Timestamp
  1366308707,                             ! Version Timestamp
  {77a433f4-8b84-4ff9-9d3d-fed021b738a5}; ! Name of Object 1

