
OS:Version,
  {61d9cca4-09ed-4c57-a2ee-96eba622d1a7}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {1ca897ef-df9e-4d3c-ba04-e676a4ccd57c}, ! Handle
  Block Island State Arpt Ann Hum_n 99.6% Condns DP=>MCDB, ! Name
  -8.8,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -22.3,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100917,                                 ! Barometric Pressure {Pa}
  6.3,                                    ! Wind Speed {m/s}
  310,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {623e9ffd-22cc-4fd7-bdd3-6f737fe770ec}, ! Handle
  Component Data 1,                       ! Name
  {f5080cc1-a372-46cb-a07b-19c366c4c3ae}, ! UUID
  {cfad7dd0-d851-403b-b377-a2480c6ed500}, ! Version UUID
  1366310288,                             ! Creation Timestamp
  1366310288,                             ! Version Timestamp
  {1ca897ef-df9e-4d3c-ba04-e676a4ccd57c}; ! Name of Object 1

