
OS:Version,
  {b15f38f2-887c-4146-80fc-4f79df8099af}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {bcf8c37d-42a1-4c6e-a24c-ddce890e2f84}, ! Handle
  Blue Canyon Ap Ann Clg 2% Condns Enth=>MDB, ! Name
  24.1,                                   ! Maximum Dry-Bulb Temperature {C}
  8,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  47000,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83431,                                  ! Barometric Pressure {Pa}
  2.6,                                    ! Wind Speed {m/s}
  280,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.324,                                  ! ASHRAE Taub {dimensionless}
  2.564;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {061844f1-695c-48a8-be74-18a938fb0735}, ! Handle
  Component Data 1,                       ! Name
  {26c753a2-4e38-4699-b2e3-ddf4288f73fa}, ! UUID
  {18cdeb67-606b-4508-bd7c-a622ccb82b25}, ! Version UUID
  1366306387,                             ! Creation Timestamp
  1366306387,                             ! Version Timestamp
  {bcf8c37d-42a1-4c6e-a24c-ddce890e2f84}; ! Name of Object 1

