
OS:Version,
  {7974af23-62b7-43bc-8509-67baf6bcd897}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {2f7dff5c-c384-4523-9723-69bf54b9ea55}, ! Handle
  Bluefield Mercer Co  Nrel Ann Clg .4% Condns DB=>MWB, ! Name
  29.1,                                   ! Maximum Dry-Bulb Temperature {C}
  8.6,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  20.5,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92043,                                  ! Barometric Pressure {Pa}
  2.4,                                    ! Wind Speed {m/s}
  270,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.476,                                  ! ASHRAE Taub {dimensionless}
  1.931;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {151f86e6-f7de-41c1-aad1-fe84dcaf2e04}, ! Handle
  Component Data 1,                       ! Name
  {aba9b48f-295c-4b8a-b56f-94ac432d0432}, ! UUID
  {57aa4c4a-5357-47cc-83e8-adb61b58c897}, ! Version UUID
  1366311614,                             ! Creation Timestamp
  1366311614,                             ! Version Timestamp
  {2f7dff5c-c384-4523-9723-69bf54b9ea55}; ! Name of Object 1

