
OS:Version,
  {86ae2c92-379c-472c-8ead-8d2dd417535b}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {a7c08a10-3f39-4111-bf32-543d66e53a39}, ! Handle
  Brewster Field Arpt Ann Clg 1% Condns Enth=>MDB, ! Name
  30,                                     ! Maximum Dry-Bulb Temperature {C}
  12.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  75100,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  93149,                                  ! Barometric Pressure {Pa}
  5.5,                                    ! Wind Speed {m/s}
  180,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.401,                                  ! ASHRAE Taub {dimensionless}
  2.224;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {2cff4dae-bee0-4b2c-ac3a-ae35a73da2d3}, ! Handle
  Component Data 1,                       ! Name
  {cfed5dfe-9fdf-4d80-a92e-6ddf8bb93ec3}, ! UUID
  {39231b80-289e-4e2e-a34b-88a7b072702a}, ! Version UUID
  1366309131,                             ! Creation Timestamp
  1366309131,                             ! Version Timestamp
  {a7c08a10-3f39-4111-bf32-543d66e53a39}; ! Name of Object 1

