
OS:Version,
  {797d2841-6fe8-4945-9821-6671b7211011}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {8b15d2bf-957a-4844-a139-ce748cb24b7c}, ! Handle
  Bristol Tri City Airport Ann Clg 2% Condns DB=>MWB, ! Name
  29.7,                                   ! Maximum Dry-Bulb Temperature {C}
  10.8,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  21.7,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  95954,                                  ! Barometric Pressure {Pa}
  3.2,                                    ! Wind Speed {m/s}
  250,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.541,                                  ! ASHRAE Taub {dimensionless}
  1.782;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {ee9867e8-f184-4f6a-81e7-646282a46e00}, ! Handle
  Component Data 1,                       ! Name
  {2109fd37-4cda-4997-b4d2-397ccf31d6df}, ! UUID
  {a6c63152-d792-47e8-9571-f1ab4ce24097}, ! Version UUID
  1366310476,                             ! Creation Timestamp
  1366310476,                             ! Version Timestamp
  {8b15d2bf-957a-4844-a139-ce748cb24b7c}; ! Name of Object 1

