
OS:Version,
  {4616be59-9112-4bcc-8413-04205b856b0f}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {f007eada-d032-4a63-81b7-8fac6452ed46}, ! Handle
  Burbank Glendale Passadena Ap Ann Clg 2% Condns DP=>MDB, ! Name
  24.6,                                   ! Maximum Dry-Bulb Temperature {C}
  13.2,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  18.4,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98639,                                  ! Barometric Pressure {Pa}
  3.9,                                    ! Wind Speed {m/s}
  170,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.436,                                  ! ASHRAE Taub {dimensionless}
  2.106;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {04cd669e-a510-475f-bf84-0fb82a089786}, ! Handle
  Component Data 1,                       ! Name
  {d98b2dd3-b57e-4264-b7a9-a449bb325e46}, ! UUID
  {811d7f3d-d00d-4bc8-867f-fa6059b99351}, ! Version UUID
  1366306393,                             ! Creation Timestamp
  1366306393,                             ! Version Timestamp
  {f007eada-d032-4a63-81b7-8fac6452ed46}; ! Name of Object 1

