
OS:Version,
  {d6de29ff-6706-4141-8692-652a70ab202e}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {3e05afc8-5b07-4aca-a25b-d0a55f156cdc}, ! Handle
  COLUMBIA Ann Clg .4% Condns DB=>MWB,    ! Name
  34.8,                                   ! Maximum Dry-Bulb Temperature {C}
  11,                                     ! Daily Dry-Bulb Temperature Range {deltaC}
  24.5,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98123,                                  ! Barometric Pressure {Pa}
  4.4,                                    ! Wind Speed {m/s}
  220,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.448,                                  ! ASHRAE Taub {dimensionless}
  2.098;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {ee754069-70dd-4ead-9b10-4662b71c633b}, ! Handle
  Component Data 1,                       ! Name
  {92dd3be5-e3f2-4611-9bcf-60a5a40c954f}, ! UUID
  {a2ad1c48-bad9-4131-90ed-9f54126c7d5f}, ! Version UUID
  1366308480,                             ! Creation Timestamp
  1366308480,                             ! Version Timestamp
  {3e05afc8-5b07-4aca-a25b-d0a55f156cdc}; ! Name of Object 1

