
OS:Version,
  {724f4621-82fa-4c53-9614-b62675752377}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {6f291917-887e-4325-9df9-b6f838653b94}, ! Handle
  Charleston Intl Arpt Ann Clg .4% Condns DB=>MWB, ! Name
  34.6,                                   ! Maximum Dry-Bulb Temperature {C}
  9,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  25.7,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101181,                                 ! Barometric Pressure {Pa}
  4.4,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.559,                                  ! ASHRAE Taub {dimensionless}
  1.811;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {7885f792-d07e-49a7-a8bc-773ca8a38754}, ! Handle
  Component Data 1,                       ! Name
  {d03a7a31-85b6-41cb-a555-48ab164fb95a}, ! UUID
  {97c7c02b-40b2-4a3c-89da-dd0ec3306741}, ! Version UUID
  1366310331,                             ! Creation Timestamp
  1366310331,                             ! Version Timestamp
  {6f291917-887e-4325-9df9-b6f838653b94}; ! Name of Object 1

