
OS:Version,
  {abcbe5fe-cf46-431e-a62b-b45403a5e3ac}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {075e8353-8326-47dd-9761-6d139784abf7}, ! Handle
  Charlotte Douglas Intl Arpt Ann Clg 2% Condns Enth=>MDB, ! Name
  29.7,                                   ! Maximum Dry-Bulb Temperature {C}
  10.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  73000,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98686,                                  ! Barometric Pressure {Pa}
  3.3,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.557,                                  ! ASHRAE Taub {dimensionless}
  1.762;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {33331687-9d04-4e43-9f12-160dd83b2fdf}, ! Handle
  Component Data 1,                       ! Name
  {2946c5cf-95ef-4b21-8d8d-187aaa99f6fb}, ! UUID
  {0fb16147-5990-414c-996e-4c3d5efae685}, ! Version UUID
  1366308890,                             ! Creation Timestamp
  1366308890,                             ! Version Timestamp
  {075e8353-8326-47dd-9761-6d139784abf7}; ! Name of Object 1

