
OS:Version,
  {b37fe5b3-b1da-4fe6-a792-e16708cfe6e6}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {9c81b90d-80dc-457e-9d9f-b3ec7238ebf0}, ! Handle
  Chattanooga Lovell Field Ap Ann Htg 99.6% Condns DB, ! Name
  -7.9,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -7.9,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98898,                                  ! Barometric Pressure {Pa}
  2.9,                                    ! Wind Speed {m/s}
  0,                                      ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {20b12809-1aff-40dd-b84b-8d7f06f1c1d7}, ! Handle
  Component Data 1,                       ! Name
  {f2569582-3781-4c3f-8814-327988cb5a0f}, ! UUID
  {93f676de-18d5-4c2a-8cea-dfe81821bed0}, ! Version UUID
  1366310487,                             ! Creation Timestamp
  1366310487,                             ! Version Timestamp
  {9c81b90d-80dc-457e-9d9f-b3ec7238ebf0}; ! Name of Object 1

