
OS:Version,
  {7b9f47ec-3df3-4c7c-bf97-d64967956b5f}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {1056191d-df4a-4136-8310-723923e56961}, ! Handle
  Cherry Point Mcas Ann Clg .4% Condns Enth=>MDB, ! Name
  32.1,                                   ! Maximum Dry-Bulb Temperature {C}
  8.7,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  85300,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101193,                                 ! Barometric Pressure {Pa}
  3.4,                                    ! Wind Speed {m/s}
  210,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.581,                                  ! ASHRAE Taub {dimensionless}
  1.748;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {09cd26a0-618a-4f8d-90ef-eb6e2296dad4}, ! Handle
  Component Data 1,                       ! Name
  {3176d7d0-b597-4076-84ad-0b5320a3af59}, ! UUID
  {2b7b49b9-21c2-4516-8929-0a46cd6d21af}, ! Version UUID
  1366308906,                             ! Creation Timestamp
  1366308906,                             ! Version Timestamp
  {1056191d-df4a-4136-8310-723923e56961}; ! Name of Object 1

