
OS:Version,
  {5cd6d90c-efa8-4a64-8fd1-c7c46b76e7d4}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {dd38d44b-cdd9-43cc-aadb-580061478858}, ! Handle
  Cheyenne Municipal Arpt Ann Clg 1% Condns WB=>MDB, ! Name
  24.9,                                   ! Maximum Dry-Bulb Temperature {C}
  14.6,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  16.5,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  80817,                                  ! Barometric Pressure {Pa}
  5.3,                                    ! Wind Speed {m/s}
  170,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.404,                                  ! ASHRAE Taub {dimensionless}
  2.038;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {d4b5f97a-2bd5-4f6f-8bb3-710ae5f3878c}, ! Handle
  Component Data 1,                       ! Name
  {2e4c08b1-0bba-48dc-80ae-9cfda0e464cd}, ! UUID
  {eef9e8ca-8a85-4d03-bce6-0c99a4ba419d}, ! Version UUID
  1366311712,                             ! Creation Timestamp
  1366311712,                             ! Version Timestamp
  {dd38d44b-cdd9-43cc-aadb-580061478858}; ! Name of Object 1

