
OS:Version,
  {800f6008-ecd9-49d5-830c-cb87fb2236e3}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {3cfb5f7e-a600-4c78-bda5-c71e33d23eb3}, ! Handle
  Cheyenne Municipal Arpt Ann Clg .4% Condns WB=>MDB, ! Name
  25.3,                                   ! Maximum Dry-Bulb Temperature {C}
  14.6,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  17.2,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  80817,                                  ! Barometric Pressure {Pa}
  5.3,                                    ! Wind Speed {m/s}
  170,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.404,                                  ! ASHRAE Taub {dimensionless}
  2.038;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {d3cb8f8b-e4ec-498a-9639-ea4769ae2226}, ! Handle
  Component Data 1,                       ! Name
  {2299196e-7842-4505-a787-90f237d77e3c}, ! UUID
  {777a06dc-392a-4d95-8015-f83adda01e6a}, ! Version UUID
  1366311712,                             ! Creation Timestamp
  1366311712,                             ! Version Timestamp
  {3cfb5f7e-a600-4c78-bda5-c71e33d23eb3}; ! Name of Object 1

