
OS:Version,
  {a00937bd-608e-4639-9c17-362d13f96fa7}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {330e942b-aef7-4dc4-b0a8-f21b55dea0e0}, ! Handle
  Cincinnati Municipal Ap Lunki Ann Clg 1% Condns WB=>MDB, ! Name
  30.1,                                   ! Maximum Dry-Bulb Temperature {C}
  11,                                     ! Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99548,                                  ! Barometric Pressure {Pa}
  4.3,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.505,                                  ! ASHRAE Taub {dimensionless}
  1.887;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {811683f4-9bd4-4468-987e-0278aba3ca28}, ! Handle
  Component Data 1,                       ! Name
  {527cb3cf-b1b3-4acc-90f5-32a4a86aadb6}, ! UUID
  {9434f361-e6b0-4aae-b78a-1bac2fae6041}, ! Version UUID
  1366309775,                             ! Creation Timestamp
  1366309775,                             ! Version Timestamp
  {330e942b-aef7-4dc4-b0a8-f21b55dea0e0}; ! Name of Object 1

