
OS:Version,
  {0ebe8c1b-fe26-47df-8b85-5606c833ef38}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {627d1d08-7bff-427a-8c95-5b867464b49e}, ! Handle
  Cleveland Hopkins Intl Ap Ann Clg .4% Condns DB=>MWB, ! Name
  31.9,                                   ! Maximum Dry-Bulb Temperature {C}
  9.8,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  23.3,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98534,                                  ! Barometric Pressure {Pa}
  5,                                      ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.471,                                  ! ASHRAE Taub {dimensionless}
  1.988;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {395d0941-19f4-4ddc-8186-18db775aa351}, ! Handle
  Component Data 1,                       ! Name
  {c7d22c4e-4758-4037-95c7-901645f4960e}, ! UUID
  {c79827e7-0a4f-4a60-b255-8eaacfe0fb4e}, ! Version UUID
  1366309780,                             ! Creation Timestamp
  1366309780,                             ! Version Timestamp
  {627d1d08-7bff-427a-8c95-5b867464b49e}; ! Name of Object 1

