
OS:Version,
  {9b83b868-d470-44ba-9fcd-75ef979b8f55}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {4dd18f51-60eb-41d8-9df2-8bd85eb96fa8}, ! Handle
  Clinton Muni  Awos Ann Clg 2% Condns Enth=>MDB, ! Name
  27.9,                                   ! Maximum Dry-Bulb Temperature {C}
  10.9,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  70300,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98757,                                  ! Barometric Pressure {Pa}
  5.3,                                    ! Wind Speed {m/s}
  210,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.444,                                  ! ASHRAE Taub {dimensionless}
  2.086;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {3dc62e6c-54fc-4e18-ac71-b6a19788c07e}, ! Handle
  Component Data 1,                       ! Name
  {01058fee-10b4-47db-9f58-2466d9d1269e}, ! UUID
  {b3d9c11c-7079-4dae-8b63-0df27ccebc78}, ! Version UUID
  1366307161,                             ! Creation Timestamp
  1366307161,                             ! Version Timestamp
  {4dd18f51-60eb-41d8-9df2-8bd85eb96fa8}; ! Name of Object 1

