
OS:Version,
  {9a8b40f5-b425-46e8-863a-f6b034796bc1}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {7f1a6b11-8541-4b02-b963-f86a253f25e8}, ! Handle
  Clovis Muni   Awos Ann Htg Wind 99% Condns WS=>MCDB, ! Name
  8.9,                                    ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  8.9,                                    ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  86821,                                  ! Barometric Pressure {Pa}
  14.4,                                   ! Wind Speed {m/s}
  10,                                     ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  12,                                     ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {d22dc617-1531-43c7-b1bf-d7898571d777}, ! Handle
  Component Data 1,                       ! Name
  {fb5ac5b3-aeef-46ae-ae46-443fb4542bd5}, ! UUID
  {86aba86f-bb15-480f-be05-d0c765ab8e2d}, ! Version UUID
  1366309395,                             ! Creation Timestamp
  1366309395,                             ! Version Timestamp
  {7f1a6b11-8541-4b02-b963-f86a253f25e8}; ! Name of Object 1

