
OS:Version,
  {4b134485-c7e1-49bc-931a-52580440c1ef}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {08447217-83d2-417d-aac2-11a6804dc5a0}, ! Handle
  Cordova Ann Clg .4% Condns WB=>MDB,     ! Name
  20.3,                                   ! Maximum Dry-Bulb Temperature {C}
  7.2,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101181,                                 ! Barometric Pressure {Pa}
  3,                                      ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.388,                                  ! ASHRAE Taub {dimensionless}
  2.132;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {97419610-2e2c-424b-b097-391f290b11de}, ! Handle
  Component Data 1,                       ! Name
  {3023d507-0a0b-4a7a-ba3d-88fc6058b8fb}, ! UUID
  {a40ef774-d164-4380-878a-dd1887d118c6}, ! Version UUID
  1366304815,                             ! Creation Timestamp
  1366304815,                             ! Version Timestamp
  {08447217-83d2-417d-aac2-11a6804dc5a0}; ! Name of Object 1

