
OS:Version,
  {42bd7d55-35f4-41e5-89d7-24328f5de8bc}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {b2b78c39-ab94-4a94-beb9-ac4a8af1fd5c}, ! Handle
  Cordova Ann Hum_n 99.6% Condns DP=>MCDB, ! Name
  -15.5,                                  ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -24,                                    ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101181,                                 ! Barometric Pressure {Pa}
  0.3,                                    ! Wind Speed {m/s}
  10,                                     ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {d395f572-6f9c-47df-b688-975963d431cf}, ! Handle
  Component Data 1,                       ! Name
  {a4d859d7-c785-4bf8-bffa-444455942994}, ! UUID
  {47f31b7a-db78-462b-a2e0-a56d588fe2ed}, ! Version UUID
  1366304814,                             ! Creation Timestamp
  1366304814,                             ! Version Timestamp
  {b2b78c39-ab94-4a94-beb9-ac4a8af1fd5c}; ! Name of Object 1

