
OS:Version,
  {5f067874-885e-4305-9b8f-fb7fb2e6cb3f}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {bd3346b9-8ace-43d2-9436-22e9570826d1}, ! Handle
  Corpus Christi Intl Arpt  Ut Ann Clg .4% Condns DB=>MWB, ! Name
  35.5,                                   ! Maximum Dry-Bulb Temperature {C}
  10.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  25.4,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101253,                                 ! Barometric Pressure {Pa}
  6.6,                                    ! Wind Speed {m/s}
  140,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.463,                                  ! ASHRAE Taub {dimensionless}
  2.116;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {ce0b78c0-66e6-4ab3-9e01-a9e01c7abd59}, ! Handle
  Component Data 1,                       ! Name
  {78cf4adf-d6f9-4ff7-a42c-a6013f8870b3}, ! UUID
  {c06fd780-8d1a-4f99-916f-08968d39454a}, ! Version UUID
  1366310630,                             ! Creation Timestamp
  1366310630,                             ! Version Timestamp
  {bd3346b9-8ace-43d2-9436-22e9570826d1}; ! Name of Object 1

