
OS:Version,
  {b30c25bf-ecb6-48dd-b00c-04eaad4f8dae}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {6cbcb021-29bc-4fd1-b1f7-ca3c55479fa3}, ! Handle
  Cortez Montezuma Co Ann Clg .4% Condns DP=>MDB, ! Name
  22.2,                                   ! Maximum Dry-Bulb Temperature {C}
  19.3,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  17.1,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81459,                                  ! Barometric Pressure {Pa}
  4.8,                                    ! Wind Speed {m/s}
  290,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.384,                                  ! ASHRAE Taub {dimensionless}
  2.183;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {eeac3840-2395-4756-b5a1-4daa51441ac5}, ! Handle
  Component Data 1,                       ! Name
  {602eaf9a-8f5b-42cf-ae1a-a50b08f88cbc}, ! UUID
  {51a7e33e-6f22-4604-b5e9-21b341eefc68}, ! Version UUID
  1366306668,                             ! Creation Timestamp
  1366306668,                             ! Version Timestamp
  {6cbcb021-29bc-4fd1-b1f7-ca3c55479fa3}; ! Name of Object 1

