
OS:Version,
  {214e33e4-c2e9-455f-bb16-4565966168c1}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {f1e33191-ce7a-4c7c-97fb-50b6559f9ef9}, ! Handle
  Cotulla Faa Ap Ann Clg .4% Condns Enth=>MDB, ! Name
  32.7,                                   ! Maximum Dry-Bulb Temperature {C}
  13.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  80600,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99643,                                  ! Barometric Pressure {Pa}
  3.6,                                    ! Wind Speed {m/s}
  150,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.448,                                  ! ASHRAE Taub {dimensionless}
  2.156;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {b947a968-9692-4bf3-b8b9-5e5918858664}, ! Handle
  Component Data 1,                       ! Name
  {74c70e44-3662-41fd-ba15-5ff9523782fd}, ! UUID
  {b78d2d69-893e-41c8-a4e1-0fd4855595e7}, ! Version UUID
  1366310640,                             ! Creation Timestamp
  1366310640,                             ! Version Timestamp
  {f1e33191-ce7a-4c7c-97fb-50b6559f9ef9}; ! Name of Object 1

