
OS:Version,
  {7fa30bfe-021d-4b58-a999-2151a9c0d1f6}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {0abd256a-2511-4b86-b551-734e27c4f439}, ! Handle
  Crane Lake  Awos Ann Clg 2% Condns Enth=>MDB, ! Name
  24.9,                                   ! Maximum Dry-Bulb Temperature {C}
  12,                                     ! Daily Dry-Bulb Temperature Range {deltaC}
  60400,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97190,                                  ! Barometric Pressure {Pa}
  2.5,                                    ! Wind Speed {m/s}
  180,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.4,                                    ! ASHRAE Taub {dimensionless}
  2.217;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {83e93d72-8b0e-4ff6-8619-0b32256e5354}, ! Handle
  Component Data 1,                       ! Name
  {7943c0b3-2dca-459d-8c91-ddaae519d0cf}, ! UUID
  {fd809ea7-1f26-4a6e-86d9-74fc00daafa2}, ! Version UUID
  1366308186,                             ! Creation Timestamp
  1366308186,                             ! Version Timestamp
  {0abd256a-2511-4b86-b551-734e27c4f439}; ! Name of Object 1

