
OS:Version,
  {d8f69afe-cdc4-44d0-b2af-7c2e282878f6}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {3761304e-bbc8-4ece-8253-26491e6be042}, ! Handle
  Daggett Barstow Daggett Ap Ann Htg 99.6% Condns DB, ! Name
  -1.7,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -1.7,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  94480,                                  ! Barometric Pressure {Pa}
  2.8,                                    ! Wind Speed {m/s}
  280,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  12,                                     ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {b8c6d9b6-5c31-4557-8cf6-3218cf742d7a}, ! Handle
  Component Data 1,                       ! Name
  {2e065f1c-6515-4a57-8b4a-669a9b521e09}, ! UUID
  {9979f4b0-63ba-4790-812c-f6a38480f5dd}, ! Version UUID
  1366306376,                             ! Creation Timestamp
  1366306376,                             ! Version Timestamp
  {3761304e-bbc8-4ece-8253-26491e6be042}; ! Name of Object 1

