
OS:Version,
  {087abca3-75bb-4228-9397-0f7156f003b4}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {74b88d9c-837a-4a80-a120-98162da50c75}, ! Handle
  Dallas Fort Worth Intl Ap Ann Clg 2% Condns DP=>MDB, ! Name
  27.8,                                   ! Maximum Dry-Bulb Temperature {C}
  11,                                     ! Daily Dry-Bulb Temperature Range {deltaC}
  23,                                     ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99288,                                  ! Barometric Pressure {Pa}
  4.6,                                    ! Wind Speed {m/s}
  180,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.472,                                  ! ASHRAE Taub {dimensionless}
  2.037;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {fb5b9060-413c-406e-9671-99ace276e542}, ! Handle
  Component Data 1,                       ! Name
  {a82330df-3841-407e-8886-19282629e9d6}, ! UUID
  {ab543072-84d7-4eb1-bbff-a8484221eaa9}, ! Version UUID
  1366310656,                             ! Creation Timestamp
  1366310656,                             ! Version Timestamp
  {74b88d9c-837a-4a80-a120-98162da50c75}; ! Name of Object 1

