
OS:Version,
  {ee872d47-316a-4586-8f73-fe8b0704cc6a}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {4a05fd83-6c18-41c8-8721-6d1fc42971c0}, ! Handle
  Davison Aaf Ann Hum_n 99.6% Condns DP=>MCDB, ! Name
  -8.5,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -19.8,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101001,                                 ! Barometric Pressure {Pa}
  1.6,                                    ! Wind Speed {m/s}
  320,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {aa2e9f23-dbd3-495b-8a3f-45158358f20c}, ! Handle
  Component Data 1,                       ! Name
  {64dba82c-abcd-4eaf-95e0-c3c69215b063}, ! UUID
  {3710665c-6320-448f-a9dc-bd01d57aa547}, ! Version UUID
  1366311034,                             ! Creation Timestamp
  1366311034,                             ! Version Timestamp
  {4a05fd83-6c18-41c8-8721-6d1fc42971c0}; ! Name of Object 1

