
OS:Version,
  {1faf15bd-38ed-43a0-b36c-617187312832}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {c0858b36-79e8-40f1-865b-d0e034802c7d}, ! Handle
  Decatur Ann Clg .4% Condns Enth=>MDB,   ! Name
  32.1,                                   ! Maximum Dry-Bulb Temperature {C}
  11.2,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  82800,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98792,                                  ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.462,                                  ! ASHRAE Taub {dimensionless}
  2.022;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {d94d25cb-2aca-42da-8637-08fff1e0401d}, ! Handle
  Component Data 1,                       ! Name
  {9a49f77d-6e35-4fce-9772-4d3723aaa580}, ! UUID
  {c235db07-4d9f-4430-b249-7c47bb944a38}, ! Version UUID
  1366307356,                             ! Creation Timestamp
  1366307356,                             ! Version Timestamp
  {c0858b36-79e8-40f1-865b-d0e034802c7d}; ! Name of Object 1

