
Version,
  7.1;                                    ! Version Identifier 

 ! Dekalb Peachtree_GA_USA Annual Cooling (DP=>MDB) .4%, MDB=26.3°C DP=23°C HR=0.0185
 SizingPeriod:DesignDay,
  Dekalb Peachtree Ann Clg .4% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.3,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Dewpoint,     !- Humidity Condition Type
         23,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97621.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        330,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.554,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.783;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

