
OS:Version,
  {a022d262-2cb3-42b3-b22e-a0848a461896}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {095f8973-e8e4-4b12-9a2b-20118b9f861d}, ! Handle
  Del Rio  Ut Ann Htg Wind 99% Condns WS=>MCDB, ! Name
  12.9,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  12.9,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97679,                                  ! Barometric Pressure {Pa}
  9.4,                                    ! Wind Speed {m/s}
  310,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  12,                                     ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {42e76ac8-f9cc-4d9e-ace9-58b482afe18b}, ! Handle
  Component Data 1,                       ! Name
  {580634e2-bb1d-4955-a2bd-77792cf8b3d6}, ! UUID
  {12aa9d9e-e681-4bd9-a9bc-7ea174b92734}, ! Version UUID
  1366310675,                             ! Creation Timestamp
  1366310675,                             ! Version Timestamp
  {095f8973-e8e4-4b12-9a2b-20118b9f861d}; ! Name of Object 1

