
OS:Version,
  {4258dd29-7ce0-4334-a935-cfc325bdbb16}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {6aa77d56-a37a-4a49-bee7-3833a98621da}, ! Handle
  Del Rio Laughlin Afb Ann Clg .4% Condns WB=>MDB, ! Name
  32.8,                                   ! Maximum Dry-Bulb Temperature {C}
  11.9,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  25.8,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97458,                                  ! Barometric Pressure {Pa}
  5.1,                                    ! Wind Speed {m/s}
  130,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.473,                                  ! ASHRAE Taub {dimensionless}
  2.019;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {dc24290a-95ec-4c15-9b02-7e6f9936e723}, ! Handle
  Component Data 1,                       ! Name
  {4ec251de-dbe5-46b5-b3ef-57bb73a5e1a2}, ! UUID
  {3af93faa-c75f-4c24-9b37-b92d95019368}, ! Version UUID
  1366310668,                             ! Creation Timestamp
  1366310668,                             ! Version Timestamp
  {6aa77d56-a37a-4a49-bee7-3833a98621da}; ! Name of Object 1

