
OS:Version,
  {ecddd3eb-6608-412b-8f95-ffdf4f2a87e2}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {cac866d2-c1b0-4850-98b2-6ba97ae13a9b}, ! Handle
  Des Moines Intl Ap Ann Clg 2% Condns Enth=>MDB, ! Name
  29.6,                                   ! Maximum Dry-Bulb Temperature {C}
  10.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  74200,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97866,                                  ! Barometric Pressure {Pa}
  5.4,                                    ! Wind Speed {m/s}
  180,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.425,                                  ! ASHRAE Taub {dimensionless}
  2.17;                                   ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {d5f72234-f820-4efc-82b7-4f274510dc63}, ! Handle
  Component Data 1,                       ! Name
  {b1b7b3e6-4490-4f83-8121-712fc47b369f}, ! UUID
  {b7e63c25-1262-455e-a06f-e0ea6da4f884}, ! Version UUID
  1366307182,                             ! Creation Timestamp
  1366307182,                             ! Version Timestamp
  {cac866d2-c1b0-4850-98b2-6ba97ae13a9b}; ! Name of Object 1

