
OS:Version,
  {67781fd0-e898-40d2-8e3e-c0ecd3713b63}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {bdf43302-881e-4add-befd-48d1649cfbe8}, ! Handle
  Devils Lake Awos Ann Clg .4% Condns WB=>MDB, ! Name
  27.7,                                   ! Maximum Dry-Bulb Temperature {C}
  9.6,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  22.5,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  96115,                                  ! Barometric Pressure {Pa}
  5.4,                                    ! Wind Speed {m/s}
  170,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.392,                                  ! ASHRAE Taub {dimensionless}
  2.235;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {ca157fac-f74a-4b0c-91ff-2d70c9ae64ff}, ! Handle
  Component Data 1,                       ! Name
  {a27ab501-0a5d-40e6-acb6-f13e372bf1b4}, ! UUID
  {9c70670c-c813-41a7-844d-37e8adc1845d}, ! Version UUID
  1366309011,                             ! Creation Timestamp
  1366309011,                             ! Version Timestamp
  {bdf43302-881e-4add-befd-48d1649cfbe8}; ! Name of Object 1

