
OS:Version,
  {d5798394-412a-4c2f-9f7d-cb55f85ab8d6}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {f0fb7d03-465d-4941-9541-a959fb796f53}, ! Handle
  Dillant Hopkins Ann Clg 2% Condns DP=>MDB, ! Name
  24.4,                                   ! Maximum Dry-Bulb Temperature {C}
  12.2,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  19.8,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99500,                                  ! Barometric Pressure {Pa}
  3.5,                                    ! Wind Speed {m/s}
  220,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.454,                                  ! ASHRAE Taub {dimensionless}
  2.041;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {94b9e968-03bb-413e-bdc9-2e81ae9082a8}, ! Handle
  Component Data 1,                       ! Name
  {eaddfb1e-fd1c-4cfc-9beb-8ab0d393a3c7}, ! UUID
  {7b2fbc00-676f-420c-866d-8997378bc409}, ! Version UUID
  1366309238,                             ! Creation Timestamp
  1366309238,                             ! Version Timestamp
  {f0fb7d03-465d-4941-9541-a959fb796f53}; ! Name of Object 1

