
OS:Version,
  {b3acaca6-c8a0-4c8a-9eb2-72d1100226c5}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {981b8777-06e2-4698-9651-f7d72a1630cc}, ! Handle
  Dodge City Ann Clg 2% Condns WB=>MDB,   ! Name
  31,                                     ! Maximum Dry-Bulb Temperature {C}
  13.9,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  22.3,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92188,                                  ! Barometric Pressure {Pa}
  7.4,                                    ! Wind Speed {m/s}
  180,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.419,                                  ! ASHRAE Taub {dimensionless}
  2.142;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {18c6c532-d5a3-4e69-9592-616f3971b4a7}, ! Handle
  Component Data 1,                       ! Name
  {fa0deb2f-4c87-4311-a945-8db5da6d1e2b}, ! UUID
  {6fcb8012-0809-44a6-b25d-1046cd7603d0}, ! Version UUID
  1366307513,                             ! Creation Timestamp
  1366307513,                             ! Version Timestamp
  {981b8777-06e2-4698-9651-f7d72a1630cc}; ! Name of Object 1

